{
  "id": "ieee57",
  "name": "IEEE 57-Bus Test Case",
  "base_mva": 100.0,
  "frequency_hz": 60.0,
  "buses": [
    {
      "id": 1,
      "name": "Bus 1",
      "type": "Slack",
      "voltage_magnitude_pu": 1.04,
      "voltage_angle_rad": 0.0,
      "base_kv": 100.0,
      "load_mw": 55.0,
      "load_mvar": 17.0
    },
    {
      "id": 2,
      "name": "Bus 2",
      "type": "Pv",
      "voltage_magnitude_pu": 1.01,
      "voltage_angle_rad": -0.0206,
      "base_kv": 100.0,
      "load_mw": 3.0,
      "load_mvar": 88.0
    },
    {
      "id": 3,
      "name": "Bus 3",
      "type": "Pv",
      "voltage_magnitude_pu": 0.985,
      "voltage_angle_rad": -0.1042,
      "base_kv": 100.0,
      "load_mw": 41.0,
      "load_mvar": 21.0
    },
    {
      "id": 4,
      "name": "Bus 4",
      "type": "Pq",
      "voltage_magnitude_pu": 0.981,
      "voltage_angle_rad": -0.1278,
      "base_kv": 100.0
    },
    {
      "id": 5,
      "name": "Bus 5",
      "type": "Pq",
      "voltage_magnitude_pu": 0.976,
      "voltage_angle_rad": -0.1487,
      "base_kv": 100.0,
      "load_mw": 13.0,
      "load_mvar": 4.0
    },
    {
      "id": 6,
      "name": "Bus 6",
      "type": "Pv",
      "voltage_magnitude_pu": 0.98,
      "voltage_angle_rad": -0.151,
      "base_kv": 100.0,
      "load_mw": 75.0,
      "load_mvar": 2.0
    },
    {
      "id": 7,
      "name": "Bus 7",
      "type": "Pq",
      "voltage_magnitude_pu": 0.984,
      "voltage_angle_rad": -0.1323,
      "base_kv": 100.0
    },
    {
      "id": 8,
      "name": "Bus 8",
      "type": "Pv",
      "voltage_magnitude_pu": 1.005,
      "voltage_angle_rad": -0.0777,
      "base_kv": 100.0,
      "load_mw": 150.0,
      "load_mvar": 22.0
    },
    {
      "id": 9,
      "name": "Bus 9",
      "type": "Pv",
      "voltage_magnitude_pu": 0.98,
      "voltage_angle_rad": -0.1669,
      "base_kv": 100.0,
      "load_mw": 121.0,
      "load_mvar": 26.0
    },
    {
      "id": 10,
      "name": "Bus 10",
      "type": "Pq",
      "voltage_magnitude_pu": 0.986,
      "voltage_angle_rad": -0.1995,
      "base_kv": 100.0,
      "load_mw": 5.0,
      "load_mvar": 2.0
    },
    {
      "id": 11,
      "name": "Bus 11",
      "type": "Pq",
      "voltage_magnitude_pu": 0.974,
      "voltage_angle_rad": -0.1775,
      "base_kv": 100.0
    },
    {
      "id": 12,
      "name": "Bus 12",
      "type": "Pv",
      "voltage_magnitude_pu": 1.015,
      "voltage_angle_rad": -0.1826,
      "base_kv": 100.0,
      "load_mw": 377.0,
      "load_mvar": 24.0
    },
    {
      "id": 13,
      "name": "Bus 13",
      "type": "Pq",
      "voltage_magnitude_pu": 0.979,
      "voltage_angle_rad": -0.1709,
      "base_kv": 100.0,
      "load_mw": 18.0,
      "load_mvar": 2.3
    },
    {
      "id": 14,
      "name": "Bus 14",
      "type": "Pq",
      "voltage_magnitude_pu": 0.97,
      "voltage_angle_rad": -0.1628,
      "base_kv": 100.0,
      "load_mw": 10.5,
      "load_mvar": 5.3
    },
    {
      "id": 15,
      "name": "Bus 15",
      "type": "Pq",
      "voltage_magnitude_pu": 0.988,
      "voltage_angle_rad": -0.1253,
      "base_kv": 100.0,
      "load_mw": 22.0,
      "load_mvar": 5.0
    },
    {
      "id": 16,
      "name": "Bus 16",
      "type": "Pq",
      "voltage_magnitude_pu": 1.013,
      "voltage_angle_rad": -0.1545,
      "base_kv": 100.0,
      "load_mw": 43.0,
      "load_mvar": 3.0
    },
    {
      "id": 17,
      "name": "Bus 17",
      "type": "Pq",
      "voltage_magnitude_pu": 1.017,
      "voltage_angle_rad": -0.0941,
      "base_kv": 100.0,
      "load_mw": 42.0,
      "load_mvar": 8.0
    },
    {
      "id": 18,
      "name": "Bus 18",
      "type": "Pq",
      "voltage_magnitude_pu": 1.001,
      "voltage_angle_rad": -0.2044,
      "base_kv": 100.0,
      "load_mw": 27.2,
      "load_mvar": 9.8,
      "shunt_susceptance_pu": 0.1
    },
    {
      "id": 19,
      "name": "Bus 19",
      "type": "Pq",
      "voltage_magnitude_pu": 0.97,
      "voltage_angle_rad": -0.2304,
      "base_kv": 100.0,
      "load_mw": 3.3,
      "load_mvar": 0.6
    },
    {
      "id": 20,
      "name": "Bus 20",
      "type": "Pq",
      "voltage_magnitude_pu": 0.964,
      "voltage_angle_rad": -0.234,
      "base_kv": 100.0,
      "load_mw": 2.3,
      "load_mvar": 1.0
    },
    {
      "id": 21,
      "name": "Bus 21",
      "type": "Pq",
      "voltage_magnitude_pu": 1.008,
      "voltage_angle_rad": -0.225,
      "base_kv": 100.0
    },
    {
      "id": 22,
      "name": "Bus 22",
      "type": "Pq",
      "voltage_magnitude_pu": 1.01,
      "voltage_angle_rad": -0.2241,
      "base_kv": 100.0
    },
    {
      "id": 23,
      "name": "Bus 23",
      "type": "Pq",
      "voltage_magnitude_pu": 1.008,
      "voltage_angle_rad": -0.2253,
      "base_kv": 100.0,
      "load_mw": 6.3,
      "load_mvar": 2.1
    },
    {
      "id": 24,
      "name": "Bus 24",
      "type": "Pq",
      "voltage_magnitude_pu": 0.999,
      "voltage_angle_rad": -0.2313,
      "base_kv": 100.0
    },
    {
      "id": 25,
      "name": "Bus 25",
      "type": "Pq",
      "voltage_magnitude_pu": 0.982,
      "voltage_angle_rad": -0.3164,
      "base_kv": 100.0,
      "load_mw": 6.3,
      "load_mvar": 3.2,
      "shunt_susceptance_pu": 0.059
    },
    {
      "id": 26,
      "name": "Bus 26",
      "type": "Pq",
      "voltage_magnitude_pu": 0.959,
      "voltage_angle_rad": -0.226,
      "base_kv": 100.0
    },
    {
      "id": 27,
      "name": "Bus 27",
      "type": "Pq",
      "voltage_magnitude_pu": 0.982,
      "voltage_angle_rad": -0.2004,
      "base_kv": 100.0,
      "load_mw": 9.3,
      "load_mvar": 0.5
    },
    {
      "id": 28,
      "name": "Bus 28",
      "type": "Pq",
      "voltage_magnitude_pu": 0.997,
      "voltage_angle_rad": -0.1824,
      "base_kv": 100.0,
      "load_mw": 4.6,
      "load_mvar": 2.3
    },
    {
      "id": 29,
      "name": "Bus 29",
      "type": "Pq",
      "voltage_magnitude_pu": 1.01,
      "voltage_angle_rad": -0.1702,
      "base_kv": 100.0,
      "load_mw": 17.0,
      "load_mvar": 2.6
    },
    {
      "id": 30,
      "name": "Bus 30",
      "type": "Pq",
      "voltage_magnitude_pu": 0.962,
      "voltage_angle_rad": -0.326,
      "base_kv": 100.0,
      "load_mw": 3.6,
      "load_mvar": 1.8
    },
    {
      "id": 31,
      "name": "Bus 31",
      "type": "Pq",
      "voltage_magnitude_pu": 0.936,
      "voltage_angle_rad": -0.3375,
      "base_kv": 100.0,
      "load_mw": 5.8,
      "load_mvar": 2.9
    },
    {
      "id": 32,
      "name": "Bus 32",
      "type": "Pq",
      "voltage_magnitude_pu": 0.949,
      "voltage_angle_rad": -0.3222,
      "base_kv": 100.0,
      "load_mw": 1.6,
      "load_mvar": 0.8
    },
    {
      "id": 33,
      "name": "Bus 33",
      "type": "Pq",
      "voltage_magnitude_pu": 0.947,
      "voltage_angle_rad": -0.3229,
      "base_kv": 100.0,
      "load_mw": 3.8,
      "load_mvar": 1.9
    },
    {
      "id": 34,
      "name": "Bus 34",
      "type": "Pq",
      "voltage_magnitude_pu": 0.959,
      "voltage_angle_rad": -0.2461,
      "base_kv": 100.0
    },
    {
      "id": 35,
      "name": "Bus 35",
      "type": "Pq",
      "voltage_magnitude_pu": 0.966,
      "voltage_angle_rad": -0.2419,
      "base_kv": 100.0,
      "load_mw": 6.0,
      "load_mvar": 3.0
    },
    {
      "id": 36,
      "name": "Bus 36",
      "type": "Pq",
      "voltage_magnitude_pu": 0.976,
      "voltage_angle_rad": -0.2372,
      "base_kv": 100.0
    },
    {
      "id": 37,
      "name": "Bus 37",
      "type": "Pq",
      "voltage_magnitude_pu": 0.985,
      "voltage_angle_rad": -0.234,
      "base_kv": 100.0
    },
    {
      "id": 38,
      "name": "Bus 38",
      "type": "Pq",
      "voltage_magnitude_pu": 1.013,
      "voltage_angle_rad": -0.2218,
      "base_kv": 100.0,
      "load_mw": 14.0,
      "load_mvar": 7.0
    },
    {
      "id": 39,
      "name": "Bus 39",
      "type": "Pq",
      "voltage_magnitude_pu": 0.983,
      "voltage_angle_rad": -0.2349,
      "base_kv": 100.0
    },
    {
      "id": 40,
      "name": "Bus 40",
      "type": "Pq",
      "voltage_magnitude_pu": 0.973,
      "voltage_angle_rad": -0.2377,
      "base_kv": 100.0
    },
    {
      "id": 41,
      "name": "Bus 41",
      "type": "Pq",
      "voltage_magnitude_pu": 0.996,
      "voltage_angle_rad": -0.2452,
      "base_kv": 100.0,
      "load_mw": 6.3,
      "load_mvar": 3.0
    },
    {
      "id": 42,
      "name": "Bus 42",
      "type": "Pq",
      "voltage_magnitude_pu": 0.966,
      "voltage_angle_rad": -0.2705,
      "base_kv": 100.0,
      "load_mw": 7.1,
      "load_mvar": 4.4
    },
    {
      "id": 43,
      "name": "Bus 43",
      "type": "Pq",
      "voltage_magnitude_pu": 1.01,
      "voltage_angle_rad": -0.1977,
      "base_kv": 100.0,
      "load_mw": 2.0,
      "load_mvar": 1.0
    },
    {
      "id": 44,
      "name": "Bus 44",
      "type": "Pq",
      "voltage_magnitude_pu": 1.017,
      "voltage_angle_rad": -0.207,
      "base_kv": 100.0,
      "load_mw": 12.0,
      "load_mvar": 1.8
    },
    {
      "id": 45,
      "name": "Bus 45",
      "type": "Pq",
      "voltage_magnitude_pu": 1.036,
      "voltage_angle_rad": -0.1614,
      "base_kv": 100.0
    },
    {
      "id": 46,
      "name": "Bus 46",
      "type": "Pq",
      "voltage_magnitude_pu": 1.05,
      "voltage_angle_rad": -0.2075,
      "base_kv": 100.0
    },
    {
      "id": 47,
      "name": "Bus 47",
      "type": "Pq",
      "voltage_magnitude_pu": 1.033,
      "voltage_angle_rad": -0.218,
      "base_kv": 100.0,
      "load_mw": 29.7,
      "load_mvar": 11.6
    },
    {
      "id": 48,
      "name": "Bus 48",
      "type": "Pq",
      "voltage_magnitude_pu": 1.027,
      "voltage_angle_rad": -0.2197,
      "base_kv": 100.0
    },
    {
      "id": 49,
      "name": "Bus 49",
      "type": "Pq",
      "voltage_magnitude_pu": 1.036,
      "voltage_angle_rad": -0.2255,
      "base_kv": 100.0,
      "load_mw": 18.0,
      "load_mvar": 8.5
    },
    {
      "id": 50,
      "name": "Bus 50",
      "type": "Pq",
      "voltage_magnitude_pu": 1.023,
      "voltage_angle_rad": -0.2337,
      "base_kv": 100.0,
      "load_mw": 21.0,
      "load_mvar": 10.5
    },
    {
      "id": 51,
      "name": "Bus 51",
      "type": "Pq",
      "voltage_magnitude_pu": 1.052,
      "voltage_angle_rad": -0.2185,
      "base_kv": 100.0,
      "load_mw": 18.0,
      "load_mvar": 5.3
    },
    {
      "id": 52,
      "name": "Bus 52",
      "type": "Pq",
      "voltage_magnitude_pu": 0.98,
      "voltage_angle_rad": -0.2002,
      "base_kv": 100.0,
      "load_mw": 4.9,
      "load_mvar": 2.2
    },
    {
      "id": 53,
      "name": "Bus 53",
      "type": "Pq",
      "voltage_magnitude_pu": 0.971,
      "voltage_angle_rad": -0.2135,
      "base_kv": 100.0,
      "load_mw": 20.0,
      "load_mvar": 10.0,
      "shunt_susceptance_pu": 0.063
    },
    {
      "id": 54,
      "name": "Bus 54",
      "type": "Pq",
      "voltage_magnitude_pu": 0.996,
      "voltage_angle_rad": -0.204,
      "base_kv": 100.0,
      "load_mw": 4.1,
      "load_mvar": 1.4
    },
    {
      "id": 55,
      "name": "Bus 55",
      "type": "Pq",
      "voltage_magnitude_pu": 1.031,
      "voltage_angle_rad": -0.1881,
      "base_kv": 100.0,
      "load_mw": 6.8,
      "load_mvar": 3.4
    },
    {
      "id": 56,
      "name": "Bus 56",
      "type": "Pq",
      "voltage_magnitude_pu": 0.968,
      "voltage_angle_rad": -0.28,
      "base_kv": 100.0,
      "load_mw": 7.6,
      "load_mvar": 2.2
    },
    {
      "id": 57,
      "name": "Bus 57",
      "type": "Pq",
      "voltage_magnitude_pu": 0.965,
      "voltage_angle_rad": -0.289,
      "base_kv": 100.0,
      "load_mw": 6.7,
      "load_mvar": 2.0
    }
  ],
  "branches": [
    {
      "id": 1,
      "name": "1-2",
      "from_bus": 1,
      "to_bus": 2,
      "resistance_pu": 0.0083,
      "reactance_pu": 0.028,
      "susceptance_pu": 0.129,
      "rating_mva": 100.0
    },
    {
      "id": 2,
      "name": "2-3",
      "from_bus": 2,
      "to_bus": 3,
      "resistance_pu": 0.0298,
      "reactance_pu": 0.085,
      "susceptance_pu": 0.0818,
      "rating_mva": 100.0
    },
    {
      "id": 3,
      "name": "3-4",
      "from_bus": 3,
      "to_bus": 4,
      "resistance_pu": 0.0112,
      "reactance_pu": 0.0366,
      "susceptance_pu": 0.038,
      "rating_mva": 100.0
    },
    {
      "id": 4,
      "name": "4-5",
      "from_bus": 4,
      "to_bus": 5,
      "resistance_pu": 0.0625,
      "reactance_pu": 0.132,
      "susceptance_pu": 0.0258,
      "rating_mva": 100.0
    },
    {
      "id": 5,
      "name": "4-6",
      "from_bus": 4,
      "to_bus": 6,
      "resistance_pu": 0.043,
      "reactance_pu": 0.148,
      "susceptance_pu": 0.0348,
      "rating_mva": 100.0
    },
    {
      "id": 6,
      "name": "6-7",
      "from_bus": 6,
      "to_bus": 7,
      "resistance_pu": 0.02,
      "reactance_pu": 0.102,
      "susceptance_pu": 0.0276,
      "rating_mva": 100.0
    },
    {
      "id": 7,
      "name": "6-8",
      "from_bus": 6,
      "to_bus": 8,
      "resistance_pu": 0.0339,
      "reactance_pu": 0.173,
      "susceptance_pu": 0.047,
      "rating_mva": 100.0
    },
    {
      "id": 8,
      "name": "8-9",
      "from_bus": 8,
      "to_bus": 9,
      "resistance_pu": 0.0099,
      "reactance_pu": 0.0505,
      "susceptance_pu": 0.0548,
      "rating_mva": 100.0
    },
    {
      "id": 9,
      "name": "9-10",
      "from_bus": 9,
      "to_bus": 10,
      "resistance_pu": 0.0369,
      "reactance_pu": 0.1679,
      "susceptance_pu": 0.044,
      "rating_mva": 100.0
    },
    {
      "id": 10,
      "name": "9-11",
      "from_bus": 9,
      "to_bus": 11,
      "resistance_pu": 0.0258,
      "reactance_pu": 0.0848,
      "susceptance_pu": 0.0218,
      "rating_mva": 100.0
    },
    {
      "id": 11,
      "name": "9-12",
      "from_bus": 9,
      "to_bus": 12,
      "resistance_pu": 0.0648,
      "reactance_pu": 0.295,
      "susceptance_pu": 0.0772,
      "rating_mva": 100.0
    },
    {
      "id": 12,
      "name": "9-13",
      "from_bus": 9,
      "to_bus": 13,
      "resistance_pu": 0.0481,
      "reactance_pu": 0.158,
      "susceptance_pu": 0.0406,
      "rating_mva": 100.0
    },
    {
      "id": 13,
      "name": "13-14",
      "from_bus": 13,
      "to_bus": 14,
      "resistance_pu": 0.0132,
      "reactance_pu": 0.0434,
      "susceptance_pu": 0.011,
      "rating_mva": 100.0
    },
    {
      "id": 14,
      "name": "13-15",
      "from_bus": 13,
      "to_bus": 15,
      "resistance_pu": 0.0269,
      "reactance_pu": 0.0869,
      "susceptance_pu": 0.023,
      "rating_mva": 100.0
    },
    {
      "id": 15,
      "name": "1-15",
      "from_bus": 1,
      "to_bus": 15,
      "resistance_pu": 0.0178,
      "reactance_pu": 0.091,
      "susceptance_pu": 0.0988,
      "rating_mva": 100.0
    },
    {
      "id": 16,
      "name": "1-16",
      "from_bus": 1,
      "to_bus": 16,
      "resistance_pu": 0.0454,
      "reactance_pu": 0.206,
      "susceptance_pu": 0.0546,
      "rating_mva": 100.0
    },
    {
      "id": 17,
      "name": "1-17",
      "from_bus": 1,
      "to_bus": 17,
      "resistance_pu": 0.0238,
      "reactance_pu": 0.108,
      "susceptance_pu": 0.0286,
      "rating_mva": 100.0
    },
    {
      "id": 18,
      "name": "3-15",
      "from_bus": 3,
      "to_bus": 15,
      "resistance_pu": 0.0162,
      "reactance_pu": 0.053,
      "susceptance_pu": 0.0544,
      "rating_mva": 100.0
    },
    {
      "id": 19,
      "name": "4-18",
      "from_bus": 4,
      "to_bus": 18,
      "resistance_pu": 0.0,
      "reactance_pu": 0.555,
      "susceptance_pu": 0.0,
      "rating_mva": 100.0,
      "tap_ratio": 0.97
    },
    {
      "id": 20,
      "name": "4-18",
      "from_bus": 4,
      "to_bus": 18,
      "resistance_pu": 0.0,
      "reactance_pu": 0.43,
      "susceptance_pu": 0.0,
      "rating_mva": 100.0,
      "tap_ratio": 0.978
    },
    {
      "id": 21,
      "name": "5-6",
      "from_bus": 5,
      "to_bus": 6,
      "resistance_pu": 0.0302,
      "reactance_pu": 0.0641,
      "susceptance_pu": 0.0124,
      "rating_mva": 100.0
    },
    {
      "id": 22,
      "name": "7-8",
      "from_bus": 7,
      "to_bus": 8,
      "resistance_pu": 0.0139,
      "reactance_pu": 0.0712,
      "susceptance_pu": 0.0194,
      "rating_mva": 100.0
    },
    {
      "id": 23,
      "name": "10-12",
      "from_bus": 10,
      "to_bus": 12,
      "resistance_pu": 0.0277,
      "reactance_pu": 0.1262,
      "susceptance_pu": 0.0328,
      "rating_mva": 100.0
    },
    {
      "id": 24,
      "name": "11-13",
      "from_bus": 11,
      "to_bus": 13,
      "resistance_pu": 0.0223,
      "reactance_pu": 0.0732,
      "susceptance_pu": 0.0188,
      "rating_mva": 100.0
    },
    {
      "id": 25,
      "name": "12-13",
      "from_bus": 12,
      "to_bus": 13,
      "resistance_pu": 0.0178,
      "reactance_pu": 0.058,
      "susceptance_pu": 0.0604,
      "rating_mva": 100.0
    },
    {
      "id": 26,
      "name": "12-16",
      "from_bus": 12,
      "to_bus": 16,
      "resistance_pu": 0.018,
      "reactance_pu": 0.0813,
      "susceptance_pu": 0.0216,
      "rating_mva": 100.0
    },
    {
      "id": 27,
      "name": "12-17",
      "from_bus": 12,
      "to_bus": 17,
      "resistance_pu": 0.0397,
      "reactance_pu": 0.179,
      "susceptance_pu": 0.0476,
      "rating_mva": 100.0
    },
    {
      "id": 28,
      "name": "14-15",
      "from_bus": 14,
      "to_bus": 15,
      "resistance_pu": 0.0171,
      "reactance_pu": 0.0547,
      "susceptance_pu": 0.0148,
      "rating_mva": 100.0
    },
    {
      "id": 29,
      "name": "18-19",
      "from_bus": 18,
      "to_bus": 19,
      "resistance_pu": 0.461,
      "reactance_pu": 0.685,
      "susceptance_pu": 0.0,
      "rating_mva": 100.0
    },
    {
      "id": 30,
      "name": "19-20",
      "from_bus": 19,
      "to_bus": 20,
      "resistance_pu": 0.283,
      "reactance_pu": 0.434,
      "susceptance_pu": 0.0,
      "rating_mva": 100.0
    },
    {
      "id": 31,
      "name": "21-20",
      "from_bus": 21,
      "to_bus": 20,
      "resistance_pu": 0.0,
      "reactance_pu": 0.7767,
      "susceptance_pu": 0.0,
      "rating_mva": 100.0,
      "tap_ratio": 1.043
    },
    {
      "id": 32,
      "name": "21-22",
      "from_bus": 21,
      "to_bus": 22,
      "resistance_pu": 0.0736,
      "reactance_pu": 0.117,
      "susceptance_pu": 0.0,
      "rating_mva": 100.0
    },
    {
      "id": 33,
      "name": "22-23",
      "from_bus": 22,
      "to_bus": 23,
      "resistance_pu": 0.0099,
      "reactance_pu": 0.0152,
      "susceptance_pu": 0.0,
      "rating_mva": 100.0
    },
    {
      "id": 34,
      "name": "23-24",
      "from_bus": 23,
      "to_bus": 24,
      "resistance_pu": 0.166,
      "reactance_pu": 0.256,
      "susceptance_pu": 0.0084,
      "rating_mva": 100.0
    },
    {
      "id": 35,
      "name": "24-25",
      "from_bus": 24,
      "to_bus": 25,
      "resistance_pu": 0.0,
      "reactance_pu": 1.182,
      "susceptance_pu": 0.0,
      "rating_mva": 100.0,
      "tap_ratio": 1.0
    },
    {
      "id": 36,
      "name": "24-25",
      "from_bus": 24,
      "to_bus": 25,
      "resistance_pu": 0.0,
      "reactance_pu": 1.23,
      "susceptance_pu": 0.0,
      "rating_mva": 100.0,
      "tap_ratio": 1.0
    },
    {
      "id": 37,
      "name": "24-26",
      "from_bus": 24,
      "to_bus": 26,
      "resistance_pu": 0.0,
      "reactance_pu": 0.0473,
      "susceptance_pu": 0.0,
      "rating_mva": 100.0,
      "tap_ratio": 1.043
    },
    {
      "id": 38,
      "name": "26-27",
      "from_bus": 26,
      "to_bus": 27,
      "resistance_pu": 0.165,
      "reactance_pu": 0.254,
      "susceptance_pu": 0.0,
      "rating_mva": 100.0
    },
    {
      "id": 39,
      "name": "27-28",
      "from_bus": 27,
      "to_bus": 28,
      "resistance_pu": 0.0618,
      "reactance_pu": 0.0954,
      "susceptance_pu": 0.0,
      "rating_mva": 100.0
    },
    {
      "id": 40,
      "name": "28-29",
      "from_bus": 28,
      "to_bus": 29,
      "resistance_pu": 0.0418,
      "reactance_pu": 0.0587,
      "susceptance_pu": 0.0,
      "rating_mva": 100.0
    },
    {
      "id": 41,
      "name": "7-29",
      "from_bus": 7,
      "to_bus": 29,
      "resistance_pu": 0.0,
      "reactance_pu": 0.0648,
      "susceptance_pu": 0.0,
      "rating_mva": 100.0,
      "tap_ratio": 0.967
    },
    {
      "id": 42,
      "name": "25-30",
      "from_bus": 25,
      "to_bus": 30,
      "resistance_pu": 0.135,
      "reactance_pu": 0.202,
      "susceptance_pu": 0.0,
      "rating_mva": 100.0
    },
    {
      "id": 43,
      "name": "30-31",
      "from_bus": 30,
      "to_bus": 31,
      "resistance_pu": 0.326,
      "reactance_pu": 0.497,
      "susceptance_pu": 0.0,
      "rating_mva": 100.0
    },
    {
      "id": 44,
      "name": "31-32",
      "from_bus": 31,
      "to_bus": 32,
      "resistance_pu": 0.507,
      "reactance_pu": 0.755,
      "susceptance_pu": 0.0,
      "rating_mva": 100.0
    },
    {
      "id": 45,
      "name": "32-33",
      "from_bus": 32,
      "to_bus": 33,
      "resistance_pu": 0.0392,
      "reactance_pu": 0.036,
      "susceptance_pu": 0.0,
      "rating_mva": 100.0
    },
    {
      "id": 46,
      "name": "34-32",
      "from_bus": 34,
      "to_bus": 32,
      "resistance_pu": 0.0,
      "reactance_pu": 0.953,
      "susceptance_pu": 0.0,
      "rating_mva": 100.0,
      "tap_ratio": 0.975
    },
    {
      "id": 47,
      "name": "34-35",
      "from_bus": 34,
      "to_bus": 35,
      "resistance_pu": 0.052,
      "reactance_pu": 0.078,
      "susceptance_pu": 0.0032,
      "rating_mva": 100.0
    },
    {
      "id": 48,
      "name": "35-36",
      "from_bus": 35,
      "to_bus": 36,
      "resistance_pu": 0.043,
      "reactance_pu": 0.0537,
      "susceptance_pu": 0.0016,
      "rating_mva": 100.0
    },
    {
      "id": 49,
      "name": "36-37",
      "from_bus": 36,
      "to_bus": 37,
      "resistance_pu": 0.029,
      "reactance_pu": 0.0366,
      "susceptance_pu": 0.0,
      "rating_mva": 100.0
    },
    {
      "id": 50,
      "name": "37-38",
      "from_bus": 37,
      "to_bus": 38,
      "resistance_pu": 0.0651,
      "reactance_pu": 0.1009,
      "susceptance_pu": 0.002,
      "rating_mva": 100.0
    },
    {
      "id": 51,
      "name": "37-39",
      "from_bus": 37,
      "to_bus": 39,
      "resistance_pu": 0.0239,
      "reactance_pu": 0.0379,
      "susceptance_pu": 0.0,
      "rating_mva": 100.0
    },
    {
      "id": 52,
      "name": "36-40",
      "from_bus": 36,
      "to_bus": 40,
      "resistance_pu": 0.03,
      "reactance_pu": 0.0466,
      "susceptance_pu": 0.0,
      "rating_mva": 100.0
    },
    {
      "id": 53,
      "name": "22-38",
      "from_bus": 22,
      "to_bus": 38,
      "resistance_pu": 0.0192,
      "reactance_pu": 0.0295,
      "susceptance_pu": 0.0,
      "rating_mva": 100.0
    },
    {
      "id": 54,
      "name": "11-41",
      "from_bus": 11,
      "to_bus": 41,
      "resistance_pu": 0.0,
      "reactance_pu": 0.749,
      "susceptance_pu": 0.0,
      "rating_mva": 100.0,
      "tap_ratio": 0.955
    },
    {
      "id": 55,
      "name": "41-42",
      "from_bus": 41,
      "to_bus": 42,
      "resistance_pu": 0.207,
      "reactance_pu": 0.352,
      "susceptance_pu": 0.0,
      "rating_mva": 100.0
    },
    {
      "id": 56,
      "name": "41-43",
      "from_bus": 41,
      "to_bus": 43,
      "resistance_pu": 0.0,
      "reactance_pu": 0.412,
      "susceptance_pu": 0.0,
      "rating_mva": 100.0
    },
    {
      "id": 57,
      "name": "38-44",
      "from_bus": 38,
      "to_bus": 44,
      "resistance_pu": 0.0289,
      "reactance_pu": 0.0585,
      "susceptance_pu": 0.002,
      "rating_mva": 100.0
    },
    {
      "id": 58,
      "name": "15-45",
      "from_bus": 15,
      "to_bus": 45,
      "resistance_pu": 0.0,
      "reactance_pu": 0.1042,
      "susceptance_pu": 0.0,
      "rating_mva": 100.0,
      "tap_ratio": 0.955
    },
    {
      "id": 59,
      "name": "14-46",
      "from_bus": 14,
      "to_bus": 46,
      "resistance_pu": 0.0,
      "reactance_pu": 0.0735,
      "susceptance_pu": 0.0,
      "rating_mva": 100.0,
      "tap_ratio": 0.9
    },
    {
      "id": 60,
      "name": "46-47",
      "from_bus": 46,
      "to_bus": 47,
      "resistance_pu": 0.023,
      "reactance_pu": 0.068,
      "susceptance_pu": 0.0032,
      "rating_mva": 100.0
    },
    {
      "id": 61,
      "name": "47-48",
      "from_bus": 47,
      "to_bus": 48,
      "resistance_pu": 0.0182,
      "reactance_pu": 0.0233,
      "susceptance_pu": 0.0,
      "rating_mva": 100.0
    },
    {
      "id": 62,
      "name": "48-49",
      "from_bus": 48,
      "to_bus": 49,
      "resistance_pu": 0.0834,
      "reactance_pu": 0.129,
      "susceptance_pu": 0.0048,
      "rating_mva": 100.0
    },
    {
      "id": 63,
      "name": "49-50",
      "from_bus": 49,
      "to_bus": 50,
      "resistance_pu": 0.0801,
      "reactance_pu": 0.128,
      "susceptance_pu": 0.0,
      "rating_mva": 100.0
    },
    {
      "id": 64,
      "name": "50-51",
      "from_bus": 50,
      "to_bus": 51,
      "resistance_pu": 0.1386,
      "reactance_pu": 0.22,
      "susceptance_pu": 0.0,
      "rating_mva": 100.0
    },
    {
      "id": 65,
      "name": "10-51",
      "from_bus": 10,
      "to_bus": 51,
      "resistance_pu": 0.0,
      "reactance_pu": 0.0712,
      "susceptance_pu": 0.0,
      "rating_mva": 100.0,
      "tap_ratio": 0.93
    },
    {
      "id": 66,
      "name": "13-49",
      "from_bus": 13,
      "to_bus": 49,
      "resistance_pu": 0.0,
      "reactance_pu": 0.191,
      "susceptance_pu": 0.0,
      "rating_mva": 100.0,
      "tap_ratio": 0.895
    },
    {
      "id": 67,
      "name": "29-52",
      "from_bus": 29,
      "to_bus": 52,
      "resistance_pu": 0.1442,
      "reactance_pu": 0.187,
      "susceptance_pu": 0.0,
      "rating_mva": 100.0
    },
    {
      "id": 68,
      "name": "52-53",
      "from_bus": 52,
      "to_bus": 53,
      "resistance_pu": 0.0762,
      "reactance_pu": 0.0984,
      "susceptance_pu": 0.0,
      "rating_mva": 100.0
    },
    {
      "id": 69,
      "name": "53-54",
      "from_bus": 53,
      "to_bus": 54,
      "resistance_pu": 0.1878,
      "reactance_pu": 0.232,
      "susceptance_pu": 0.0,
      "rating_mva": 100.0
    },
    {
      "id": 70,
      "name": "54-55",
      "from_bus": 54,
      "to_bus": 55,
      "resistance_pu": 0.1732,
      "reactance_pu": 0.2265,
      "susceptance_pu": 0.0,
      "rating_mva": 100.0
    },
    {
      "id": 71,
      "name": "11-43",
      "from_bus": 11,
      "to_bus": 43,
      "resistance_pu": 0.0,
      "reactance_pu": 0.153,
      "susceptance_pu": 0.0,
      "rating_mva": 100.0,
      "tap_ratio": 0.958
    },
    {
      "id": 72,
      "name": "44-45",
      "from_bus": 44,
      "to_bus": 45,
      "resistance_pu": 0.0624,
      "reactance_pu": 0.1242,
      "susceptance_pu": 0.004,
      "rating_mva": 100.0
    },
    {
      "id": 73,
      "name": "40-56",
      "from_bus": 40,
      "to_bus": 56,
      "resistance_pu": 0.0,
      "reactance_pu": 1.195,
      "susceptance_pu": 0.0,
      "rating_mva": 100.0,
      "tap_ratio": 0.958
    },
    {
      "id": 74,
      "name": "56-41",
      "from_bus": 56,
      "to_bus": 41,
      "resistance_pu": 0.553,
      "reactance_pu": 0.549,
      "susceptance_pu": 0.0,
      "rating_mva": 100.0
    },
    {
      "id": 75,
      "name": "56-42",
      "from_bus": 56,
      "to_bus": 42,
      "resistance_pu": 0.2125,
      "reactance_pu": 0.354,
      "susceptance_pu": 0.0,
      "rating_mva": 100.0
    },
    {
      "id": 76,
      "name": "39-57",
      "from_bus": 39,
      "to_bus": 57,
      "resistance_pu": 0.0,
      "reactance_pu": 1.355,
      "susceptance_pu": 0.0,
      "rating_mva": 100.0,
      "tap_ratio": 0.98
    },
    {
      "id": 77,
      "name": "57-56",
      "from_bus": 57,
      "to_bus": 56,
      "resistance_pu": 0.174,
      "reactance_pu": 0.26,
      "susceptance_pu": 0.0,
      "rating_mva": 100.0
    },
    {
      "id": 78,
      "name": "38-49",
      "from_bus": 38,
      "to_bus": 49,
      "resistance_pu": 0.115,
      "reactance_pu": 0.177,
      "susceptance_pu": 0.003,
      "rating_mva": 100.0
    },
    {
      "id": 79,
      "name": "38-48",
      "from_bus": 38,
      "to_bus": 48,
      "resistance_pu": 0.0312,
      "reactance_pu": 0.0482,
      "susceptance_pu": 0.0,
      "rating_mva": 100.0
    },
    {
      "id": 80,
      "name": "9-55",
      "from_bus": 9,
      "to_bus": 55,
      "resistance_pu": 0.0,
      "reactance_pu": 0.1205,
      "susceptance_pu": 0.0,
      "rating_mva": 100.0,
      "tap_ratio": 0.94
    }
  ],
  "generators": [
    {
      "id": 1,
      "name": "G1",
      "bus_id": 1,
      "type": "Thermal",
      "p_max_mw": 575.88,
      "p_min_mw": 0.0,
      "p_schedule_mw": 128.9,
      "voltage_setpoint_pu": 1.04,
      "q_max_mvar": 200.0,
      "q_min_mvar": -140.0
    },
    {
      "id": 2,
      "name": "G2",
      "bus_id": 2,
      "type": "Thermal",
      "p_max_mw": 100.0,
      "p_min_mw": 0.0,
      "p_schedule_mw": 0.0,
      "voltage_setpoint_pu": 1.01,
      "q_max_mvar": 50.0,
      "q_min_mvar": -17.0
    },
    {
      "id": 3,
      "name": "G3",
      "bus_id": 3,
      "type": "Thermal",
      "p_max_mw": 140.0,
      "p_min_mw": 0.0,
      "p_schedule_mw": 40.0,
      "voltage_setpoint_pu": 0.985,
      "q_max_mvar": 60.0,
      "q_min_mvar": -10.0
    },
    {
      "id": 4,
      "name": "G6",
      "bus_id": 6,
      "type": "Thermal",
      "p_max_mw": 100.0,
      "p_min_mw": 0.0,
      "p_schedule_mw": 0.0,
      "voltage_setpoint_pu": 0.98,
      "q_max_mvar": 25.0,
      "q_min_mvar": -8.0
    },
    {
      "id": 5,
      "name": "G8",
      "bus_id": 8,
      "type": "Thermal",
      "p_max_mw": 550.0,
      "p_min_mw": 0.0,
      "p_schedule_mw": 450.0,
      "voltage_setpoint_pu": 1.005,
      "q_max_mvar": 200.0,
      "q_min_mvar": -140.0
    },
    {
      "id": 6,
      "name": "G9",
      "bus_id": 9,
      "type": "Thermal",
      "p_max_mw": 100.0,
      "p_min_mw": 0.0,
      "p_schedule_mw": 0.0,
      "voltage_setpoint_pu": 0.98,
      "q_max_mvar": 9.0,
      "q_min_mvar": -3.0
    },
    {
      "id": 7,
      "name": "G12",
      "bus_id": 12,
      "type": "Thermal",
      "p_max_mw": 410.0,
      "p_min_mw": 0.0,
      "p_schedule_mw": 310.0,
      "voltage_setpoint_pu": 1.015,
      "q_max_mvar": 155.0,
      "q_min_mvar": -150.0
    }
  ],
  "metadata": {
    "source": "MATPOWER case57.m",
    "base_mva": 100.0
  }
}
